# 方向二：无碳供电与储能研究工作目录

本目录把设备资源需求、IT 功率、散热需求和气候相关配套负荷作为储能与无碳供电研究的输入。方向二独立维护供电合同、电价、储能、CFE 核算和经济性边界；共用负荷输入时保留其版本、服务口径和模型适用范围。

## 通用网格负荷模块

[算法与调用文档](docs/compute-load-module.md)说明任意网格逐小时温湿度输入、CPU/GPU 四档 IT 规模、资源曲线与设备功率映射，以及冷却和全年负荷计算。固定需求供电接口可直接采用这些曲线进行储能计算，模型与数据的适用范围随文档提供。

[任务记录粒度与柔性约束](docs/task-trace-flexibility.md)提供秒级 CPU/GPU 作业、ASI 小时类型与优先级数据的读取和资源累计接口，并说明任务类别、服务期限和抢占权限的证据范围。

[需求模式与柔性约束负荷报告 v2](results/task-driven-load-report-20261026-v2/README.md)分别定义科研超算、大模型开发和生产 AI 服务需求，以及 CPU/GPU/混合设备构成。16 页 PDF 包含来源波动、六组图、四档规模的功率示例和 ASI 柔性文献结果；[初始报告](results/task-driven-load-report-20261026/README.md)保留。

## 已有负荷证据

[20261025-v4 工作包](results/compute-center-data-audit-20261022/coupled-power-weather-20261025-v4/README.md)包含完整报告、实测 CPU/GPU 整机功率点、冷却模型系数、硬件数量、年度与月度汇总，以及现有科学核验记录。完整小时数据位于服务器成果包内。

采用 `facility_mw` 作为设施电力需求时，同时保留 `it_mw`、`cooling_mw`、`other_mw` 和资源需求字段。`heat_demand_mw_th` 表示设备散热需求；电力平衡按设施电功率分项计算。情境规模按参考高负载 IT 功率定义，配电与冷却工程容量需另外核算。

CPU 使用率映射到 SPECpower 整机功率、GPU 申请份额映射到 HGX 整机实测功率，均属于跨数据集代理。ESIF 冷却关系迁移到其他机房时，仍需核对供水温度、热接口和容量。天气与模型校准范围以外的小时在结果中标记。

## 目录

- `analysis/`：本次负荷工作包的生成、绘图、报告和核验脚本，保留计算来源版本。
- `results/`：报告、参数、图件和经核验的汇总。
- `data/metadata/`：数据来源、版本、假设与校验记录。
- `data/raw/`、`data/interim/`、`data/processed/`：按许可存放的本地数据，数据文件默认不提交。

重新生成结果前恢复脚本指向的源文件；已生成的 Parquet/CSV 可独立读取。价格、服务协议和储能参数尚未识别的部分保持待确认，现有负荷计算不提供最优储能容量、成本或收益结论。
